<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <!-- Apply saved theme before first paint to avoid a flash. -->
  <script>
    (function () {
      try {
        var t = localStorage.getItem('theme');
        if (t === 'dark' || t === 'light') {
          document.documentElement.setAttribute('data-theme', t);
        }
      } catch (e) {}
    })();
  </script>
  <!-- Hide the article while the 3D model loads so it doesn't flash first;
       main.js reveals whichever version won, and this timer is the backstop. -->
  <script>
    if ('WebGLRenderingContext' in window) {
      document.documentElement.classList.add('xp-booting');
      setTimeout(function () { document.documentElement.classList.remove('xp-booting'); }, 8000);
    }
  </script>
  <title>The U.S. Power Grid - No Magic Pill</title>
  <meta name="description" content="An interactive 3D model of the U.S. power grid: generation, transformers and transmission, frequency and inertia, electricity markets, AC-DC-AC ties, black start, and replays of real grid emergencies.">
  <link rel="alternate" type="application/rss+xml" title="No Magic Pill RSS Feed" href="/feed.xml">
  <link rel="alternate" type="application/atom+xml" title="No Magic Pill RSS Feed" href="/feed.xml">
  <link rel="stylesheet" type="text/css" href="../css/main.css">
  <link rel="stylesheet" type="text/css" href="../css/explainer.css">
  <link rel="icon" href="../media/favicon.png">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">

  <style>
    /* Technology colours for charts. Order and steps were checked with a
       colour-blindness validator in both themes (see sim.js, GROUPS); they
       mirror main.css's three theme blocks. */
    :root {
      --pg-nuclear: #4a3aa7;
      --pg-coal: #9c4f22;
      --pg-hydro: #2a78d6;
      --pg-gascc: #eb6834;
      --pg-wind: #1baf7a;
      --pg-solar: #eda100;
      --pg-storage: #008300;
      --pg-peaker: #e87ba4;
      --pg-other: #8a8a85;
    }
    @media (prefers-color-scheme: dark) {
      :root:not([data-theme="light"]) {
        --pg-nuclear: #9085e9;
        --pg-coal: #b06a3f;
        --pg-hydro: #3987e5;
        --pg-gascc: #d95926;
        --pg-wind: #199e70;
        --pg-solar: #c98500;
        --pg-storage: #008300;
        --pg-peaker: #d55181;
        --pg-other: #8a8a85;
      }
    }
    :root[data-theme="dark"] {
      --pg-nuclear: #9085e9;
      --pg-coal: #b06a3f;
      --pg-hydro: #3987e5;
      --pg-gascc: #d95926;
      --pg-wind: #199e70;
      --pg-solar: #c98500;
      --pg-storage: #008300;
      --pg-peaker: #d55181;
      --pg-other: #8a8a85;
    }

    /* ----- Readouts panel (top left) ----- */
    .pg-hud {
      position: fixed;
      top: 108px;
      left: 12px;
      width: 292px;
      padding: 8px 12px 10px;
      z-index: 20;
      font-size: 0.86em;
      max-height: calc(100dvh - 250px);
      overflow-y: auto;
    }
    .pg-hud-head { display: flex; align-items: center; justify-content: space-between; gap: 8px; }
    .pg-hud-compact { display: none; font-variant-numeric: tabular-nums; font-weight: bold; }
    .pg-iconbtn {
      font: inherit; color: var(--xp-ink-2); background: none; border: 1px solid var(--xp-panel-border);
      border-radius: 6px; padding: 0 7px; cursor: pointer; line-height: 1.6;
    }
    .pg-hud.collapsed .pg-hud-body { display: none; }
    .pg-hud.collapsed .pg-hud-compact { display: block; margin-top: 2px; }
    .pg-hud.collapsed .pg-iconbtn { transform: rotate(-90deg); }
    .pg-freq { display: flex; align-items: center; gap: 10px; margin-top: 6px; }
    .pg-freq canvas { width: 92px; height: 52px; flex: none; }
    .pg-freq b { display: block; font-size: 1.45em; font-variant-numeric: tabular-nums; line-height: 1.1; }
    .pg-freq small { color: var(--xp-ink-3); font-variant-numeric: tabular-nums; }
    .pg-trace { display: block; width: 100%; height: 34px; margin: 4px 0 6px; }
    .pg-kv { margin: 0; display: grid; grid-template-columns: auto 1fr; gap: 2px 10px; }
    .pg-kv div { display: contents; }
    .pg-kv dt { color: var(--xp-ink-3); }
    .pg-kv dd { margin: 0; font-variant-numeric: tabular-nums; }
    .pg-kv small { color: var(--xp-ink-2); display: block; font-size: 0.92em; }
    .pg-mix { margin-top: 8px; }
    .pg-mixbar, .pg-billbar {
      display: flex; gap: 2px; height: 12px; border-radius: 4px; overflow: hidden; background: var(--xp-track);
    }
    .pg-mixbar i, .pg-billbar > i { display: block; min-width: 1px; }
    .pg-billbar { height: 22px; flex-wrap: wrap; overflow: visible; background: none; }
    .pg-billbar > i { height: 22px; border-radius: 3px; }
    .pg-billbar .xp-legend { flex-basis: 100%; }
    .pg-mixlegend { font-size: 0.86em; gap: 2px 9px; }
    .pg-extra { margin: 6px 0 0; color: var(--xp-critical); font-weight: bold; min-height: 0; }
    .pg-extra:empty { display: none; }

    /* ----- Dock: one row on wide screens; collapsible to scenario, clock and
       playback when space is short ----- */
    .pg-dock { grid-template-columns: minmax(150px, 1.1fr) minmax(150px, 1.3fr) minmax(150px, 1.5fr) auto auto auto; }
    .pg-speed { display: flex; gap: 3px; flex: none; align-self: end; padding-bottom: 2px; }
    .pg-dock-toggle { align-self: end; margin-bottom: 3px; }
    .pg-dock.collapsed .pg-f-demand,
    .pg-dock.collapsed .pg-dock-btns,
    .pg-dock.collapsed .pg-volt-legend,
    .pg-dock.collapsed .pg-more,
    .pg-dock.collapsed .pg-f-time input { display: none !important; }
    .pg-dock.collapsed { grid-template-columns: minmax(0, 1fr) auto auto auto; padding: 6px 10px; }
    .pg-dock.collapsed .pg-f-time label { text-transform: none; letter-spacing: 0; font-size: 0.86em; color: var(--text); }
    .pg-dock.collapsed .pg-dock-toggle { transform: rotate(180deg); }
    .pg-dock.collapsed .pg-f-scn > label { display: none; }
    .pg-dock.collapsed .pg-f-scn select { width: 100%; }
    .pg-speed .xp-chip { padding: 3px 7px; font-size: 0.72em; }
    .pg-dock-btns { display: flex; flex-wrap: wrap; gap: 5px; justify-content: flex-end; align-items: center; }
    .pg-more {
      grid-column: 1 / -1;
      display: grid; grid-template-columns: repeat(auto-fit, minmax(170px, 1fr)); gap: 10px 18px; align-items: end;
      border-top: 1px solid var(--xp-panel-border); padding-top: 10px;
    }
    .pg-volt-legend { grid-column: 1 / -1; margin: 0; }
    .pg-volt-legend i { display: inline-block; width: 16px; height: 3px; border-radius: 2px; }
    #xp-menu-btn { box-shadow: var(--xp-shadow); }

    /* ----- Widgets ----- */
    .pg-tip {
      position: absolute; z-index: 5; pointer-events: none; padding: 5px 8px; border-radius: 6px;
      font-size: 0.78em; line-height: 1.35; background: var(--tooltip-bg); color: var(--tooltip-text); max-width: 200px;
    }
    .pg-readouts { display: grid; grid-template-columns: 1fr 1fr; gap: 6px 12px; font-size: 0.86em; }
    .pg-readouts span { display: block; font-size: 0.82em; color: var(--xp-ink-3); }
    .pg-readouts b { font-variant-numeric: tabular-nums; }
    .pg-readouts-row { grid-template-columns: repeat(3, 1fr); margin: 8px 0; }
    .pg-freq-top { display: grid; grid-template-columns: minmax(0, 1.25fr) minmax(0, 1fr); gap: 10px; align-items: center; margin-bottom: 6px; }
    .pg-rotor { width: 100%; display: block; }
    .pg-sync { display: grid; grid-template-columns: 140px minmax(0, 1fr); gap: 10px; }
    .pg-sync canvas { width: 100%; display: block; }
    .pg-two { display: grid; grid-template-columns: 1fr 1fr; gap: 10px 16px; margin: 8px 0; }
    .pg-three { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px 14px; margin: 4px 0 10px; }
    .pg-big { font-weight: bold; margin: 0.6em 0; }
    .pg-line { display: inline-block; width: 16px; height: 2px; background: var(--text); }
    .pg-line-alt { background: var(--xp-ink-3); }
    .pg-svgchart { width: 100%; height: auto; display: block; }
    .pg-svgchart .pg-t { fill: var(--text); font: 12px Arial, sans-serif; }
    .pg-svgchart .pg-dim { fill: var(--xp-ink-3); }
    .pg-svgchart .pg-v { fill: var(--xp-ink-2); }
    .pg-svgchart .pg-bar { fill: var(--link); }
    .pg-svgchart .pg-bar-dim { fill: var(--xp-axis); }
    .pg-table summary { cursor: pointer; font-size: 0.8em; color: var(--xp-ink-2); margin-top: 4px; }
    .pg-ladder { list-style: none; padding: 0; margin: 1em 0; }
    .pg-ladder li { display: flex; gap: 10px; align-items: baseline; padding: 4px 0; border-bottom: 1px solid var(--xp-panel-border); }
    .pg-ladder b { min-width: 92px; font-variant-numeric: tabular-nums; }
    .pg-runbar { display: flex; flex-wrap: wrap; gap: 6px; margin: 1em 0; }
    html:not(.xp-ready) .pg-runbar { display: none; }

    /* ----- Narrow screens ----- */
    @media (max-height: 640px) {
      .xp-title p { display: none; }
      .xp-story { font-size: 0.84em; padding: 8px 12px 8px; bottom: 74px; }
      .pg-hud { top: 74px; max-height: calc(100dvh - 160px); }
    }
    @media (max-width: 900px) {
      .pg-hud { top: 62px; left: 8px; right: auto; width: min(292px, calc(100vw - 16px)); max-height: calc(100dvh - 260px); }
      .pg-hud:not(.expanded-mobile) .pg-hud-body { display: none; }
      .pg-hud:not(.expanded-mobile) .pg-hud-compact { display: block; }
      .pg-hud.expanded-mobile .pg-hud-body { display: block; }
      .pg-hud.expanded-mobile .pg-hud-compact { display: none; }
      .pg-dock { grid-template-columns: minmax(0, 1fr) minmax(0, 1fr) auto; }
      .pg-dock .pg-f-scn { grid-column: 1 / 3; }
      .pg-dock .pg-f-demand { grid-column: 1 / 2; }
      .pg-dock .pg-f-time { grid-column: 2 / 4; }
      .pg-dock .pg-speed { grid-column: 1 / 2; justify-self: start; }
      .pg-dock-btns { grid-column: 2 / 4; justify-content: flex-end; }
      .pg-dock .pg-dock-toggle { grid-column: 3; grid-row: 1; }
      .pg-dock.collapsed { grid-template-columns: minmax(0, 1fr) auto auto; gap: 6px 10px; }
      .pg-dock.collapsed .pg-f-scn { grid-column: 1 / 3; grid-row: 1; }
      .pg-dock.collapsed .pg-dock-toggle { grid-column: 3; grid-row: 1; align-self: center; margin: 0; }
      .pg-dock.collapsed .pg-f-time { grid-column: 1 / 2; grid-row: 2; align-self: center; }
      .pg-dock.collapsed .pg-speed { grid-column: 2 / 4; grid-row: 2; justify-self: end; }
      .pg-three { grid-template-columns: 1fr 1fr; }
      .pg-sync { grid-template-columns: 110px minmax(0, 1fr); }
      html.xp-ready.xp-drawer-open .xp-labels { display: none; }
    }
  </style>

</head>

<body>

<!-- ===== App chrome (shown once js/explainer.js has started) ===== -->

<div id="stage" class="xp-stage xp-only"></div>
<div id="labels" class="xp-labels xp-only"></div>

<header class="xp-topbar xp-only">
  <div class="xp-panel xp-title">
    <a class="xp-home" href="../index.html">&larr; Home</a>
    <h1>The U.S. Power Grid</h1>
    <p>An interactive model of how electricity is made, moved, priced and kept at 60 Hz.</p>
  </div>
  <button id="xp-menu-btn" class="xp-btn" type="button" aria-expanded="false" aria-controls="xp-menu">Explore &#9776;</button>
</header>

<nav id="xp-menu" class="xp-panel xp-menu xp-only" aria-label="Topics" hidden></nav>

<section id="hud" class="xp-panel pg-hud xp-only" aria-label="Grid readouts">
  <div class="pg-hud-head">
    <span id="hud-status" class="xp-status" data-level="0">Normal</span>
    <button id="hud-toggle" class="pg-iconbtn" type="button" aria-expanded="true" aria-label="Show or hide readouts">&#9662;</button>
  </div>
  <div id="hud-compact" class="pg-hud-compact"></div>
  <div class="pg-hud-body">
    <div class="pg-freq">
      <canvas id="hud-gauge" aria-hidden="true"></canvas>
      <div><b id="hud-hz">60.000 Hz</b><small id="hud-rpm">3,600 rpm</small></div>
    </div>
    <canvas id="hud-trace" class="pg-trace" aria-hidden="true"></canvas>
    <dl class="pg-kv">
      <div><dt>Price</dt><dd><b id="hud-price">$0</b>/MWh<small id="hud-marginal"></small></dd></div>
      <div><dt>Demand</dt><dd><b id="hud-load">0</b> GW</dd></div>
      <div><dt>Reserves</dt><dd id="hud-res"></dd></div>
      <div><dt>Losses</dt><dd id="hud-loss"></dd></div>
      <div><dt>CO&#8322;</dt><dd id="hud-co2"></dd></div>
    </dl>
    <div id="hud-mix" class="pg-mix"></div>
    <p id="hud-extra" class="pg-extra" role="status"></p>
  </div>
</section>

<div id="story" class="xp-panel xp-story xp-only" role="status" aria-live="polite" hidden>
  <div class="xp-story-head"><span id="story-head-l"></span><span id="story-head-r"></span></div>
  <p id="story-text"></p>
  <div class="xp-controls">
    <button id="story-toggle" class="xp-chip" type="button" aria-pressed="false" hidden></button>
    <button id="story-more" class="xp-chip" type="button">Read the story</button>
    <button id="story-action" class="xp-btn xp-primary" type="button" hidden></button>
    <button id="story-close" class="xp-chip" type="button">Dismiss</button>
    <button id="story-continue" class="xp-btn xp-primary" type="button" hidden>Continue &#9654;</button>
  </div>
</div>

<div id="dock" class="xp-panel xp-dock pg-dock xp-only" aria-label="Controls">
  <div class="xp-field pg-f-scn">
    <label for="k-scenario">Scenario</label>
    <select id="k-scenario"></select>
  </div>
  <div class="xp-field pg-f-demand">
    <label for="k-demand">Demand <span><output id="k-demand-out">0 GW</output> <small id="k-demand-pct"></small></span></label>
    <input type="range" id="k-demand" min="0.5" max="1.6" step="0.01" value="1">
  </div>
  <div class="xp-field pg-f-time">
    <label for="k-time">Time <output id="k-clock">12:00 p.m.</output></label>
    <input type="range" id="k-time" min="0" max="23.75" step="0.05" value="12">
  </div>
  <div class="pg-speed" role="group" aria-label="Playback speed">
    <button id="pause" class="xp-chip" type="button" aria-pressed="false" title="Pause (space bar)" aria-label="Pause">&#10074;&#10074;</button>
    <button data-speed="1" class="xp-chip" type="button" aria-pressed="false" title="6 minutes per second" aria-label="Play slowly">&#9654;</button>
    <button data-speed="2" class="xp-chip" type="button" aria-pressed="true" title="20 minutes per second" aria-label="Play">&#9654;&#9654;</button>
    <button data-speed="3" class="xp-chip" type="button" aria-pressed="false" title="1 hour per second" aria-label="Play fast">&#9654;&#9654;&#9654;</button>
  </div>
  <div class="pg-dock-btns">
    <button id="tg-labels" class="xp-chip" type="button" aria-pressed="true">Labels</button>
    <button id="tg-flows" class="xp-chip" type="button" aria-pressed="true">Power flow</button>
    <button id="tg-volt" class="xp-chip" type="button" aria-pressed="false">Voltages</button>
    <button id="more" class="xp-chip" type="button" aria-expanded="false" aria-controls="more-panel">More&hellip;</button>
  </div>
  <button id="dock-toggle" class="pg-iconbtn pg-dock-toggle" type="button" aria-expanded="true" aria-label="Show or hide the controls">&#9662;</button>
  <div id="volt-legend" class="xp-legend pg-volt-legend" hidden>
    <span><i style="background:#c084fc"></i>500 kV transmission</span>
    <span><i style="background:#60a5fa"></i>138 kV subtransmission</span>
    <span><i style="background:#4ade80"></i>12.47 kV distribution</span>
    <span><i style="background:#facc15"></i>120/240 V service</span>
    <span><i style="background:#fb923c"></i>DC link</span>
  </div>
  <div id="more-panel" class="pg-more" hidden>
    <div class="xp-field">
      <label for="k-gas">Natural gas price <output id="k-gas-out">$3.52</output></label>
      <input type="range" id="k-gas" min="1" max="20" step="0.05" value="3.52">
    </div>
    <div class="xp-field">
      <label for="k-wind">Wind strength <output id="k-wind-out">100%</output></label>
      <input type="range" id="k-wind" min="0" max="1.6" step="0.01" value="1">
    </div>
    <div class="xp-field">
      <label for="k-cloud">Cloud cover <output id="k-cloud-out">scenario</output></label>
      <input type="range" id="k-cloud" min="0" max="1" step="0.01" value="0.08">
    </div>
    <div class="pg-dock-btns" style="justify-content:flex-start">
      <button id="tg-ffr" class="xp-chip" type="button" aria-pressed="true">Battery fast response</button>
      <button id="tg-rotate" class="xp-chip" type="button" aria-pressed="false">Slow orbit</button>
      <button id="reset-view" class="xp-chip" type="button">Reset view</button>
      <button id="reset-knobs" class="xp-chip" type="button">Reset knobs and trips</button>
    </div>
  </div>
</div>

<div id="tip" class="xp-tip xp-only" hidden></div>

<!-- ===== The explainer. Without JavaScript this is the whole page. ===== -->

<aside id="xp-drawer" class="xp-drawer" aria-label="Explainer" aria-hidden="true">
  <div class="xp-drawer-head xp-only">
    <span class="xp-crumb"></span>
    <button class="xp-btn xp-close" type="button" aria-label="Close the explainer">Close &#10005;</button>
  </div>
  <div class="xp-drawer-body">

<header class="xp-article-only">
  <h3 id="home"><a href="../index.html">Home</a></h3>
  <h1 id="powergrid">The U.S. Power Grid</h1>
  <p class="postmeta">
    <span class="pub">Published <time datetime="2026-10-11">2026-10-11</time></span>
  </p>
  <p>
    How electricity is made, moved, priced and kept at 60 Hz. This page is an interactive 3D model; you are reading its text version, which appears when JavaScript or WebGL is unavailable.
  </p>
</header>

<div id="xp-library">

<!-- ================================================================== -->
<!-- START                                                               -->
<!-- ================================================================== -->

<section class="xp-topic" id="overview" data-title="Start here" data-group="Start" data-focus="overview" data-next="generator">
  <h2>The grid in one picture</h2>
  <p class="xp-lede">
    The U.S. power grid is the largest machine people have ever built, and it has a peculiar rule: supply must equal demand every instant, because there is almost nowhere to keep electricity once it is made.
  </p>
  <p>
    The model behind this page is one grid about an eighth the size of the lower 48 states, roughly Texas-sized, stocked with the national mix of plants. On a typical day its generation shares track the real U.S. shares, and a single plant tripping moves its frequency the way it does on a real island grid.
  </p>
  <div class="xp-stats">
    <div class="xp-stat"><b>4,528 TWh</b><span>U.S. generation in 2025, a record (EIA)</span></div>
    <div class="xp-stat"><b>1,281 GW</b><span>utility-scale capacity, end of 2025, plus ~60 GW of rooftop solar</span></div>
    <div class="xp-stat"><b>759 GW</b><span>record lower-48 demand, July 29, 2025</span></div>
    <div class="xp-stat"><b>~5%</b><span>of power lost as heat in transmission and distribution</span></div>
  </div>
  <div class="xp-figure" data-widget="mixnow"></div>
  <h3>How to use it</h3>
  <ul>
    <li><b>Look around:</b> drag to orbit, scroll or pinch to zoom, right-drag or two-finger drag to pan.</li>
    <li><b>Click anything</b>, a plant, a substation, the town, to read about it here.</li>
    <li><b>Turn the knobs</b> at the bottom: demand, time of day, and under <i>More</i>, gas price, wind and clouds. The readouts at the top left show frequency, price, reserves, losses and the generation mix.</li>
    <li><b>Pick a scenario</b>: heat waves, winter storms, an eclipse, a hurricane, blackouts and the restart that follows.</li>
    <li><b>Explore</b> (top right) lists every topic. The <i>Next</i> link at the bottom of each one follows electricity from the plant to your outlet.</li>
  </ul>
  <p class="xp-note">The coloured dots moving along the wires are power flow. Their speed shows how hard each line is working, and their colour shows its voltage. Switch on <i>Voltages</i> to colour the wires too.</p>
</section>

<!-- ================================================================== -->
<!-- GENERATION                                                          -->
<!-- ================================================================== -->

<section class="xp-topic" id="gas" data-title="Natural gas" data-group="Generation" data-focus="gascc" data-next="peakers">
  <h2>Natural gas</h2>
  <p class="xp-lede">The workhorse, and the plant that usually sets the price.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>40.2%</b><span>of U.S. generation in 2025 (1,807 TWh)</span></div>
    <div class="xp-stat"><b>~40%</b><span>of utility-scale capacity, about 500 GW</span></div>
    <div class="xp-stat"><b>$3.52</b><span>per MMBtu, the 2025 Henry Hub average (2024: $2.19)</span></div>
    <div class="xp-stat"><b>$51&ndash;129</b><span>per MWh, new combined cycle, unsubsidized (Lazard 2026)</span></div>
  </div>
  <h3>How a combined cycle works</h3>
  <p>
    A combined-cycle plant runs two engines on one fuel. A gas turbine, essentially a jet engine bolted to the floor, burns gas and spins a generator. Its exhaust, still around 600&nbsp;&deg;C, boils water in a heat-recovery steam generator, and that steam spins a second turbine. Getting two generators' worth of work from one fire pushes efficiency to roughly 55&ndash;60%, versus about 33% for an old steam plant.
  </p>
  <p>
    Efficiency is quoted as a <i>heat rate</i>, the fuel burned per unit of electricity. A good combined cycle needs about 6.5&nbsp;MMBtu per MWh. At $3.52 gas that is about $23 of fuel per MWh, plus a few dollars of operations. That figure is roughly what the plant offers into the market.
  </p>
  <div class="xp-figure" data-widget="bars" data-set="shares" data-highlight="gas"></div>
  <h3>Why it sets the price</h3>
  <p>
    In most U.S. markets gas plants are the last ones needed in most hours, so their fuel cost becomes everyone's price (see <a href="#market">How the market clears</a>). That is why wholesale power prices rise and fall with gas. Open <i>More</i> and drag the gas price to watch the clearing price follow it.
  </p>
  <h3>Trade-offs</h3>
  <ul>
    <li><b>For:</b> flexible (combined cycles ramp in minutes, peakers start in ten), relatively cheap to build, and about half the CO&#8322; of coal per MWh (roughly 0.37 versus 1 tonne).</li>
    <li><b>Against:</b> fuel arrives just in time by pipeline, with little on-site storage, so the same cold snap that drives demand for gas heating can starve power plants (see <a href="#sc-uri">Winter Storm Uri</a>). Methane leaks erode the climate advantage, and prices swing.</li>
    <li><b>Now:</b> demand growth has set off a rush of new gas projects, but turbines are scarce. Lazard's 2026 report notes that constrained turbine supply is stretching development timelines well beyond historical norms, and new combined-cycle costs are at a 15-year high.</li>
  </ul>
</section>

<section class="xp-topic" id="peakers" data-title="Peakers and oil" data-group="Generation" data-focus="peaker" data-next="coal">
  <h2>Peakers: the expensive last megawatt</h2>
  <p class="xp-lede">Plants built to sit idle most of the year, then save the day for a few hours.</p>
  <p>
    A simple-cycle combustion turbine, or <i>peaker</i>, is a gas turbine without the steam half. It burns 9.5&ndash;12 MMBtu per MWh, nearly twice a combined cycle, but it is cheap to build and starts in about ten minutes. Many can also burn oil from a tank on site, which is why oil still shows up in New England's mix during cold snaps when gas pipelines are full.
  </p>
  <div class="xp-stats">
    <div class="xp-stat"><b>$144&ndash;276</b><span>per MWh, new gas peaker over its life (Lazard 2026)</span></div>
    <div class="xp-stat"><b>$52&ndash;122</b><span>per MWh just to run an existing one</span></div>
    <div class="xp-stat"><b>0.4%</b><span>of 2025 generation came from petroleum</span></div>
  </div>
  <p>
    Peakers run few hours, so each start and each hour has to recover a lot of fixed cost. In the model their offers include that start-up cost, which is why the price jumps from the $30s to $50 or more when demand climbs past what the combined cycles can cover. Push the demand knob up on the summer day and watch the marginal unit change from "Combined cycle" to "Gas peaker".
  </p>
  <p>
    The third unit at the model's peaker site is the one you can synchronize by hand in <a href="#sync">Synchronizing a generator</a>.
  </p>
</section>

<section class="xp-topic" id="coal" data-title="Coal" data-group="Generation" data-focus="coal" data-next="nuclear">
  <h2>Coal</h2>
  <p class="xp-lede">Declining for fifteen years, then a 2025 comeback.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>16.3%</b><span>of 2025 generation (737 TWh)</span></div>
    <div class="xp-stat"><b>+13%</b><span>more coal power than in 2024, as gas got pricier</span></div>
    <div class="xp-stat"><b>~165 GW</b><span>of capacity, about half its 2011 peak</span></div>
    <div class="xp-stat"><b>$34&ndash;69</b><span>per MWh to run an existing plant (Lazard 2026)</span></div>
  </div>
  <h3>How it works</h3>
  <p>
    Coal arrives by train; a unit train of about a hundred cars carries 10,000-plus tons, roughly one day's burn for a 1,000&nbsp;MW plant. The coal is ground to powder finer than flour and blown into a boiler the height of a 20-story building. The fire turns water into steam at more than 500&nbsp;&deg;C and about 2,400&ndash;3,500 psi, and the steam drives a turbine. About a third of the coal's energy becomes electricity. The rest leaves as warm water through the cooling tower and warm gas up the stack.
  </p>
  <h3>Trade-offs</h3>
  <ul>
    <li><b>For:</b> weeks of fuel sit in a pile on site, a real advantage in a winter storm when gas pipelines are constrained. Big spinning machines also provide inertia (see <a href="#frequency">Frequency</a>).</li>
    <li><b>Against:</b> the most CO&#8322; per MWh of any major source (about a tonne), plus sulfur dioxide, nitrogen oxides, particulates, mercury and ash. Plants are old (many are 40&ndash;50 years) and slow: they ramp slowly and cannot go much below about 40% output, which is why coal often runs through negative-price hours rather than shut down.</li>
    <li><b>Now:</b> new coal is not being built (Lazard puts it at $72&ndash;177/MWh), but retirements slowed in 2025, and the Department of Energy began using emergency orders to keep some retiring plants running.</li>
  </ul>
</section>

<section class="xp-topic" id="nuclear" data-title="Nuclear" data-group="Generation" data-focus="nuclear" data-next="hydro">
  <h2>Nuclear</h2>
  <p class="xp-lede">About a fifth of U.S. electricity, from under 8% of its capacity, running nearly all the time.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>17.3%</b><span>of 2025 generation (785 TWh), the largest carbon-free source</span></div>
    <div class="xp-stat"><b>~97 GW</b><span>from about 94 reactors at 54 plants</span></div>
    <div class="xp-stat"><b>~92%</b><span>capacity factor, the highest of any source</span></div>
    <div class="xp-stat"><b>$31.76</b><span>per MWh, average total cost to run the fleet in 2023 (NEI)</span></div>
  </div>
  <h3>How it works</h3>
  <p>
    Uranium enriched to 3&ndash;5% U-235 sits in fuel rods in a reactor core. Splitting atoms heats water. In a pressurized water reactor (about two-thirds of the U.S. fleet), that water is kept under such high pressure that it can't boil, and it heats a separate loop that makes steam. In a boiling water reactor, the core boils the water directly. From there it is a steam plant like coal, at about 33% efficiency, which is why the cooling towers are so big. Those towers release water vapor, not smoke.
  </p>
  <p>
    Nuclear turbine-generators often have four poles and spin at 1,800 rpm rather than 3,600, because the huge low-pressure turbine blades would fly apart at the higher speed. A fuel pellet the size of a fingertip holds roughly the energy of a ton of coal. Plants refuel every 18&ndash;24 months, swapping about a third of the core.
  </p>
  <h3>Costs: cheap to run, very expensive to build</h3>
  <p>
    Existing plants are cheap to run: about $32/MWh in 2023, of which fuel was only about $5. Building new ones has been the problem. Georgia's Vogtle units 3 and 4, the only new U.S. reactors in a generation, came in years late and at more than $30 billion. Lazard's 2026 estimate for new nuclear, based on Vogtle, is $175&ndash;255/MWh. Restarting a closed plant is far cheaper, and a few are being restarted, largely on contracts with data-center operators.
  </p>
  <div class="xp-figure" data-widget="bars" data-set="lcoe" data-highlight="nuclear"></div>
  <h3>Trade-offs and quirks</h3>
  <ul>
    <li>Carbon-free, firm, compact, and plants last 60&ndash;80 years with license renewals.</li>
    <li>U.S. reactors run flat out and rarely follow load. In the model nuclear is must-run: it is paid whatever the price is, even when that price is negative.</li>
    <li>Plants cannot black start: after a blackout they need reliable off-site power before they restart, so they are among the last to come back (see <a href="#blackstart">Black start</a>). Losing off-site power triggers emergency diesel generators to keep the core cooled.</li>
    <li>Spent fuel has no permanent U.S. home yet; it stays on site in pools and dry casks.</li>
  </ul>
</section>

<section class="xp-topic" id="hydro" data-title="Hydropower" data-group="Generation" data-focus="hydro" data-next="wind">
  <h2>Hydropower</h2>
  <p class="xp-lede">The original renewable, and the grid's favorite black-start plant.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>5.5%</b><span>of 2025 generation (247 TWh)</span></div>
    <div class="xp-stat"><b>~80 GW</b><span>conventional hydro, plus ~22 GW of pumped storage</span></div>
    <div class="xp-stat"><b>6.8 GW</b><span>Grand Coulee, the largest U.S. plant of any kind</span></div>
  </div>
  <h3>The physics in one line</h3>
  <p>
    Power = water density &times; gravity &times; flow &times; height &times; efficiency. One hundred cubic meters of water per second falling 100 meters through a 90%-efficient turbine gives 1,000 &times; 9.81 &times; 100 &times; 100 &times; 0.9 &asymp; 88 MW. Hydro turbines are the most efficient machines on the grid, often above 90%.
  </p>
  <p>
    Water turbines turn slowly, so their generators have many poles: speed = 7,200 &divide; poles in rpm at 60 Hz, so a 40-pole machine turns at 180 rpm and still makes exactly 60 Hz.
  </p>
  <h3>Its role on the grid</h3>
  <ul>
    <li><b>Flexible:</b> a hydro unit can go from idle to full in minutes, so operators save water for the hours when it is worth the most. The model gives hydro a daily water budget and spends it on the highest-demand hours.</li>
    <li><b>Black start:</b> it needs only batteries to open its gates and excite its generator, so hydro is the classic plant for restarting a dead grid.</li>
    <li><b>Limits:</b> output depends on rain and snowpack, and droughts cut it sharply. River flows also have floors and ceilings for fish and downstream users. In the spring scenario, snowmelt keeps the river high, so hydro can't hold back.</li>
    <li><b>Costs:</b> nearly free to run, very hard to build anew. Most good dam sites are taken, and dams reshape rivers, block fish and flood valleys.</li>
  </ul>
</section>

<section class="xp-topic" id="wind" data-title="Wind" data-group="Generation" data-focus="wind" data-next="solar">
  <h2>Wind</h2>
  <p class="xp-lede">One-tenth of U.S. power, from the windy middle of the country.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>10.3%</b><span>of 2025 generation (464 TWh)</span></div>
    <div class="xp-stat"><b>~159 GW</b><span>capacity at the end of 2025</span></div>
    <div class="xp-stat"><b>~34%</b><span>typical capacity factor</span></div>
    <div class="xp-stat"><b>$37&ndash;99</b><span>per MWh, new onshore wind, unsubsidized (Lazard 2026)</span></div>
  </div>
  <h3>How it works</h3>
  <p>
    Power in the wind grows with the <i>cube</i> of wind speed: double the speed and there is eight times the power. A typical new U.S. turbine is about 3.4 MW on a tower around 100 m tall, with a rotor wider than a football field. No turbine can capture more than 59.3% of the wind's energy (the Betz limit); good ones get about 45%.
  </p>
  <p>
    A turbine starts turning at about 3 m/s, reaches full output around 11&ndash;13 m/s, and feathers its blades to shut down above about 25 m/s to protect itself, which is why wind output collapses in a hurricane (see <a href="#sc-hurricane">Hurricane</a>). The rotor turns at about 10&ndash;15 rpm, so it is <i>not</i> synchronized to the grid. Power electronics convert its variable-frequency output to 60 Hz, which is also why it adds no inertia unless its controls are programmed to.
  </p>
  <h3>Why wind bids negative</h3>
  <p>
    Wind has no fuel cost, and many farms earn the federal production tax credit, roughly $30 per MWh <i>generated</i>. A farm earning it can accept a negative price and still come out ahead, so on windy nights with low demand, wholesale prices go below zero (see <a href="#scarcity">Negative prices</a>). In the model, 70% of the wind fleet bids &minus;$25.
  </p>
  <h3>Trade-offs</h3>
  <ul>
    <li><b>For:</b> among the cheapest new energy; no fuel, no emissions while running, land between turbines stays farmable.</li>
    <li><b>Against:</b> variable and only partly predictable. The best wind is far from cities, which makes long transmission lines essential. Turbines also ice up: in <a href="#sc-uri">Uri</a>, frozen turbines were one of many failures. Other concerns are birds and bats, and neighbors' objections to noise and views.</li>
    <li><b>Policy:</b> under the 2025 tax law, wind and solar projects that began construction after July 4, 2026 must be in service by the end of 2027 to get the federal credits.</li>
  </ul>
</section>

<section class="xp-topic" id="solar" data-title="Solar" data-group="Generation" data-focus="solar" data-next="geothermal">
  <h2>Solar</h2>
  <p class="xp-lede">The fastest-growing source on the grid, and the reason midday prices fall.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>8.6%</b><span>of 2025 generation, including rooftops (389 TWh)</span></div>
    <div class="xp-stat"><b>+28%</b><span>growth in solar generation in 2025</span></div>
    <div class="xp-stat"><b>~151 GW</b><span>utility-scale, plus ~60 GW on rooftops</span></div>
    <div class="xp-stat"><b>$40&ndash;98</b><span>per MWh, new utility solar, unsubsidized (Lazard 2026)</span></div>
  </div>
  <h3>How it works</h3>
  <p>
    Each silicon cell makes about half a volt of direct current when light knocks electrons loose. Cells are wired into panels of about 400&ndash;600 W, panels into strings, and strings into inverters, which chop DC into 60 Hz AC that follows the grid's voltage. The panels in the model sit on single-axis trackers that turn east to west through the day, as most U.S. utility plants do. Watch them follow the sun.
  </p>
  <p>
    Plants are usually built with more panel capacity than inverter capacity (a DC/AC ratio around 1.3), so they hit their inverter limit for a few midday hours and produce a fuller curve the rest of the day.
  </p>
  <h3>Trade-offs</h3>
  <ul>
    <li><b>For:</b> cheapest new energy in much of the country; quick to build (months, not years); modular from a rooftop to a gigawatt.</li>
    <li><b>Against:</b> output is zero at night and lower in winter, so solar mostly adds energy rather than firm capacity unless paired with batteries. It concentrates in the middle of the day, flattening midday prices and leaving a steep evening ramp (see <a href="#duck">The duck curve</a>). Large plants need land, and tariffs and supply-chain rules have raised panel costs.</li>
    <li><b>Grid physics:</b> inverter-based, so it adds no inertia unless programmed to; newer "grid-forming" inverters can help hold voltage and frequency.</li>
  </ul>
  <p>
    Try the <a href="#sc-eclipse">eclipse</a> scenario: a known, minute-by-minute ramp down and back up.
  </p>
</section>

<section class="xp-topic" id="geothermal" data-title="Geothermal" data-group="Generation" data-focus="geo" data-next="storage">
  <h2>Geothermal</h2>
  <p class="xp-lede">Small today, always on, and suddenly interesting again.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>0.3%</b><span>of 2025 generation (16 TWh)</span></div>
    <div class="xp-stat"><b>~4 GW</b><span>mostly in California and Nevada</span></div>
    <div class="xp-stat"><b>$67&ndash;111</b><span>per MWh, new geothermal (Lazard 2026)</span></div>
  </div>
  <p>
    Wells reach hot water or steam a mile or more down. <i>Dry-steam</i> plants, like those at The Geysers in northern California (the largest geothermal complex in the world), send that steam straight to a turbine. <i>Flash</i> plants let very hot water boil as pressure drops. <i>Binary</i> plants pass moderately hot water through a heat exchanger to boil a second fluid with a lower boiling point. Spent fluid is usually injected back into the reservoir.
  </p>
  <ul>
    <li><b>For:</b> firm, low-carbon power around the clock (capacity factors of 70&ndash;90%) on a small footprint.</li>
    <li><b>Against:</b> it works only where heat is near the surface, and drilling is expensive and risky before you know what is down there.</li>
    <li><b>What's new:</b> "enhanced" geothermal borrows horizontal drilling and fracturing from the oil and gas industry to create reservoirs in hot dry rock, which could open up much more of the West. Unlike wind and solar, geothermal keeps the federal tax credits for projects starting construction through 2033.</li>
  </ul>
</section>

<section class="xp-topic" id="storage" data-title="Batteries and pumped storage" data-group="Generation" data-focus="battery" data-next="compare">
  <h2>Storage: batteries and pumped hydro</h2>
  <p class="xp-lede">The newest way to break the "made the instant it's used" rule.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>43.6 GW</b><span>of grid batteries at the end of 2025 (EIA)</span></div>
    <div class="xp-stat"><b>+58%</b><span>battery capacity added in 2025</span></div>
    <div class="xp-stat"><b>~22 GW</b><span>of pumped storage, most built decades ago</span></div>
    <div class="xp-stat"><b>~85%</b><span>round-trip efficiency for lithium-ion</span></div>
  </div>
  <p>
    Grid batteries are shipping-container rows of lithium-ion cells, mostly lithium iron phosphate, typically sized to run four hours at full output. Pumped storage moves water uphill between two reservoirs when power is cheap and lets it fall back through turbines when power is dear; Bath County, Virginia, at about 3 GW, is sometimes called the world's largest battery.
  </p>
  <h3>What storage does</h3>
  <ul>
    <li><b>Arbitrage:</b> charge when power is cheap (midday solar, windy nights), discharge when it is expensive (the evening peak). In the model storage trades only when the price spread beats its ~18% round-trip loss. Watch the battery yard's lights: green while charging, amber while discharging.</li>
    <li><b>Fast frequency response:</b> a battery can go from zero to full output in a fraction of a second, faster than any spinning machine. Toggle <i>Battery fast response</i> under <i>More</i> and trip a unit in <a href="#frequency">Frequency</a> to see the difference.</li>
    <li><b>Peak capacity:</b> four hours of storage can cover the evening net peak, which is exactly what failed in California in 2020 and held in 2022 (see <a href="#sc-heatwave">Heat wave</a>). In 2026 California's batteries discharged more than 12 GW at the evening peak.</li>
  </ul>
  <p>
    Limits: four hours is not four days, so a long winter storm still needs other plants. Lithium-ion batteries also carry a fire risk; a large fire at California's Moss Landing battery plant in January 2025 sharpened scrutiny of siting and safety.
  </p>
</section>

<section class="xp-topic" id="compare" data-title="Costs compared" data-group="Generation" data-focus="overview" data-next="market">
  <h2>Comparing costs</h2>
  <p class="xp-lede">Two numbers matter, and they answer different questions.</p>
  <p>
    The <b>levelized cost of energy</b> (LCOE) is the all-in price, over a plant's life, that would repay building and running a <i>new</i> one. It decides what gets built.
  </p>
  <div class="xp-figure" data-widget="bars" data-set="lcoe"></div>
  <p>
    The <b>marginal cost</b> is what it costs to make one more MWh from a plant that already exists: mostly fuel. It decides what <i>runs</i> each hour, because that is what plants bid into the market.
  </p>
  <div class="xp-figure" data-widget="bars" data-set="marginal"></div>
  <p>
    The two tell different stories. New wind and solar are among the cheapest energy you can build, but they produce only when the weather allows, so LCOE alone undersells the value of firm plants. Lazard's report adds a "cost of firming" analysis for that reason. Meanwhile an old, paid-off gas or nuclear plant is often cheaper to keep running than almost anything new, which is why rising demand has made existing plants more valuable.
  </p>
</section>

<!-- ================================================================== -->
<!-- FROM PLANT TO PLUG                                                  -->
<!-- ================================================================== -->

<section class="xp-topic" id="generator" data-title="Inside the generator" data-group="From plant to plug" data-focus="nuclear" data-next="stepup">
  <h2>Inside the generator</h2>
  <p class="xp-lede">Almost every power plant ends the same way: something spins a magnet inside coils of copper.</p>
  <p>
    A generator's <i>rotor</i> is an electromagnet fed with direct current by the <i>exciter</i>. As the turbine spins it, its field sweeps past three sets of stator windings spaced 120&deg; apart, inducing three alternating voltages, one per phase, a third of a cycle apart. That is three-phase power, and it is why transmission lines come in threes.
  </p>
  <div class="xp-stats">
    <div class="xp-stat"><b>3,600 rpm</b><span>two-pole gas and steam generators</span></div>
    <div class="xp-stat"><b>1,800 rpm</b><span>four-pole machines, common at nuclear plants</span></div>
    <div class="xp-stat"><b>~13.8&ndash;25 kV</b><span>typical generator output voltage</span></div>
    <div class="xp-stat"><b>~24,000 A</b><span>per phase from a 1,000 MVA unit at 24 kV</span></div>
  </div>
  <p>
    The frequency is fixed by the speed: <b>frequency = rpm &times; poles &divide; 120</b>. A two-pole machine must turn exactly 3,600 rpm to make 60 Hz. Every synchronous generator in an interconnection turns in lockstep with every other one, electrically speaking, which is the subject of <a href="#frequency">Frequency, inertia and torque</a>.
  </p>
  <p>
    Each generator has two control knobs. The <b>governor</b> sets how much steam, gas or water reaches the turbine, which sets real power (megawatts). The <b>exciter</b> sets the rotor's field strength, which sets voltage and reactive power (see <a href="#voltage">Voltage and reactive power</a>). Big units are cooled with hydrogen gas, which carries heat away better than air and causes less drag.
  </p>
  <p>
    Those tens of thousands of amps cannot go far: losses grow with the square of the current. So the first thing outside every plant is a transformer.
  </p>
</section>

<section class="xp-topic" id="stepup" data-title="Transformers and step-ups" data-group="From plant to plug" data-focus="gsu" data-voltage="on" data-next="transmission">
  <h2>Transformers: trading current for voltage</h2>
  <p class="xp-lede">The reason the grid is AC at all.</p>
  <p>
    A transformer is two coils wound on a shared iron core. Alternating current in the first coil makes an alternating magnetic field in the core, which induces a voltage in the second. The voltage ratio equals the ratio of turns: a winding with 20 times as many turns gives 20 times the voltage and, since power in equals power out, one-twentieth the current. It has no moving parts, and large units are more than 99% efficient. It works only on AC, which is a big part of why Westinghouse's AC beat Edison's DC.
  </p>
  <div class="xp-figure" data-widget="xfmr"></div>
  <h3>The voltage ladder</h3>
  <ul class="pg-ladder">
    <li><b>~24 kV</b> leaves the generator</li>
    <li><b>345&ndash;765 kV</b> after the generator step-up transformer (500 kV in the model)</li>
    <li><b>69&ndash;138 kV</b> subtransmission, after a transmission substation</li>
    <li><b>4&ndash;35 kV</b> distribution, most often 12.47 kV, after a distribution substation</li>
    <li><b>120/240 V</b> at your house, after a pole-top or pad-mounted transformer</li>
  </ul>
  <p>
    The model's wires and particles are coloured by this ladder when <i>Voltages</i> is on. Big power transformers weigh hundreds of tons, are mostly custom-built and often imported, and in the 2020s have had lead times of years, which is one quiet bottleneck on building the grid faster (see <a href="#buildout">Building more</a>).
  </p>
</section>

<section class="xp-topic" id="transmission" data-title="Transmission lines and losses" data-group="From plant to plug" data-focus="line345" data-voltage="on" data-next="substations">
  <h2>Transmission lines and losses</h2>
  <p class="xp-lede">Bare aluminum wires on steel towers, moving bulk power hundreds of miles.</p>
  <p>
    High-voltage lines are uninsulated: the air is the insulation, which is why the wires hang on long strings of insulators and keep their distance. Each phase is often a <i>bundle</i> of two to four conductors, which carries more current and reduces the corona discharge that crackles on wet days. The thin wires on top are shield wires that catch lightning.
  </p>
  <div class="xp-stats">
    <div class="xp-stat"><b>69&ndash;765 kV</b><span>U.S. AC transmission voltages</span></div>
    <div class="xp-stat"><b>~240,000</b><span>circuit-miles at 230 kV and above (DOE)</span></div>
    <div class="xp-stat"><b>~5%</b><span>of electricity is lost in transmission and distribution (EIA, 2018&ndash;2022)</span></div>
  </div>
  <h3>Why voltage cuts losses</h3>
  <p>
    A wire turns power into heat at a rate of current squared times resistance (I&sup2;R). For a fixed amount of power, current falls in proportion to voltage, so losses fall with the <i>square</i> of voltage. Send the same power at twice the voltage and you lose a quarter as much.
  </p>
  <div class="xp-figure" data-widget="lineloss"></div>
  <p>
    Because losses grow with the square of the flow, they rise faster than demand. In the model, losses are about 5% at average load and climb toward 6&ndash;7% at peak. Each extra megawatt at peak costs roughly twice the <i>average</i> loss rate (see <a href="#lmp">Locational prices</a>).
  </p>
  <h3>What limits a line</h3>
  <ul>
    <li><b>Heat:</b> current warms the conductor and it sags. Sagging into an untrimmed tree is how the 2003 blackout started (see <a href="#sc-blackout2003">Northeast blackout</a>). Ratings are lower on hot, still days, exactly when demand peaks.</li>
    <li><b>Stability and voltage:</b> long AC lines can carry far less than their thermal rating before voltages sag or generators at either end lose step. A useful yardstick is "surge impedance loading": roughly 400 MW for a 345 kV line, 900 MW at 500 kV, 2,200 MW at 765 kV.</li>
    <li><b>No steering:</b> power on an AC network flows along every parallel path in inverse proportion to impedance, not along the route on a contract, unless there is a DC link (see <a href="#hvdc">AC&ndash;DC&ndash;AC</a>).</li>
  </ul>
</section>

<section class="xp-topic" id="substations" data-title="Substations" data-group="From plant to plug" data-focus="hub" data-voltage="on" data-next="distribution">
  <h2>Substations: stepping down and switching</h2>
  <p class="xp-lede">The grid's junctions, where voltage changes and where faults get cut off.</p>
  <p>
    A substation is a fenced gravel yard of transformers, breakers, switches and buses. The model's central substation steps 500 kV down to 138 kV, and distribution substations near the towns step 138 kV down to 12.47 kV. There are about 21,500 substations at 100 kV and above in the lower 48, and many more small distribution ones.
  </p>
  <ul>
    <li><b>Circuit breakers</b> interrupt fault currents of tens of thousands of amps, typically within three to five cycles (50&ndash;80 milliseconds), by stretching and quenching the arc in sulfur hexafluoride gas, vacuum or oil.</li>
    <li><b>Protective relays</b> watch current and voltage through instrument transformers and decide, in milliseconds, which breakers to open so a fault removes as little of the grid as possible.</li>
    <li><b>Load tap changers</b> adjust a transformer's ratio in small steps (commonly &plusmn;10% in 32 steps) to hold distribution voltage steady as load swings.</li>
    <li><b>Capacitor banks and reactors</b> add or absorb reactive power to prop voltage up or pull it down (see <a href="#voltage">Voltage and reactive power</a>).</li>
  </ul>
  <p>
    The planning rule behind all this switching is <b>N&minus;1</b>: the system must survive the sudden loss of any single element, any line, transformer or generator, without overloading anything else.
  </p>
</section>

<section class="xp-topic" id="distribution" data-title="Distribution" data-group="From plant to plug" data-focus="pole" data-voltage="on" data-next="outlet">
  <h2>Distribution: the last few miles</h2>
  <p class="xp-lede">Where most outages happen.</p>
  <p>
    Feeders leave the distribution substation at medium voltage. The most common U.S. level is 12.47 kV between phases, which is 7.2 kV from any one wire to ground. Along the street, three-phase mains split into single-phase taps. Every few poles a gray can, a pole-top transformer of typically 25&ndash;50 kVA, steps 7,200 V down to the 120/240 V that serves a handful of houses.
  </p>
  <div class="xp-stats">
    <div class="xp-stat"><b>12.47 kV</b><span>most common distribution voltage (7.2 kV line to ground)</span></div>
    <div class="xp-stat"><b>30 : 1</b><span>pole-top turns ratio: 7,200 V to 240 V</span></div>
    <div class="xp-stat"><b>~5.5 million</b><span>miles of U.S. distribution lines (an older DOE estimate)</span></div>
  </div>
  <p>
    Distribution is where weather, trees, cars and squirrels meet the grid, and most customer outages start here rather than at power plants. Utilities fight back with <b>reclosers</b> (breakers that try again a few times, since most faults are momentary) and <b>fuses</b> that sacrifice one branch to save the feeder. Rooftop solar has turned many feeders into two-way streets, which older protection schemes weren't designed for.
  </p>
  <p>
    Try the <a href="#sc-hurricane">hurricane</a>: the power plants keep running while the poles come down.
  </p>
</section>

<section class="xp-topic" id="outlet" data-title="120 volts at the outlet" data-group="From plant to plug" data-focus="house" data-next="frequency">
  <h2>120 volts at the outlet</h2>
  <p class="xp-lede">Your house gets two 120 V wires running opposite each other.</p>
  <p>
    The pole transformer's secondary winding is <i>center-tapped</i>. The middle connects to the neutral (and to ground), and the two ends are the two "hot" legs. Each leg measures 120 V to neutral, and because they swing in opposite directions, leg to leg is 240 V. Lights and outlets use one leg; dryers, ranges, water heaters, heat pumps and EV chargers use both.
  </p>
  <div class="xp-figure" data-widget="splitphase"></div>
  <ul>
    <li><b>120 V is an average.</b> It is the RMS value; the actual waveform peaks at about &plusmn;170 V, sixty times a second, crossing zero 120 times a second.</li>
    <li><b>Allowed range:</b> the ANSI C84.1 standard asks utilities to deliver 114&ndash;126 V (&plusmn;5%) at your meter under normal conditions.</li>
    <li><b>Service size:</b> a typical new house has 200 A service, about 48 kW at 240 V. An average U.S. home uses roughly 850&ndash;900 kWh a month, an average draw of about 1.2 kW.</li>
    <li><b>Why 120 and 60:</b> early U.S. lighting systems settled on roughly 110&ndash;120 V and Westinghouse standardized 60 Hz in the 1890s. Most of the world chose 230 V and 50 Hz instead; neither is better enough to be worth switching.</li>
  </ul>
</section>

<!-- ================================================================== -->
<!-- PHYSICS                                                             -->
<!-- ================================================================== -->

<section class="xp-topic" id="frequency" data-title="Frequency, inertia and torque" data-group="Grid physics" data-focus="overview" data-next="response">
  <h2>Frequency, inertia and torque</h2>
  <p class="xp-lede">60 Hz is the grid's speedometer: it tells everyone, everywhere, whether supply and demand match.</p>
  <p>
    Electrical load pulls back on every synchronous generator's rotor through its magnetic field, an <b>opposing (counter) torque</b> equal to power divided by rotational speed. The turbine pushes the other way with <b>mechanical torque</b>. When the two balance, the rotor holds speed and the grid holds 60 Hz.
  </p>
  <p>
    Switch on more load and the counter-torque grows instantly, before any turbine control can react. The rotors slow down, and since every synchronous machine in the interconnection is locked in step, the frequency drops everywhere at once. Lose a generator and the remaining ones each carry a bit more load, with the same effect. Lose load and they all speed up.
  </p>
  <div class="xp-figure" data-widget="freq"></div>
  <h3>Inertia: the shock absorber</h3>
  <p>
    Spinning turbines and generators store kinetic energy, typically 2&ndash;9 seconds' worth of their rated output (the <i>inertia constant</i>, H). That stored energy feeds the grid in the first seconds after a trip and sets how fast frequency falls:
  </p>
  <p style="text-align:center"><b>rate of change of frequency &asymp; 60 Hz &times; power lost &divide; (2 &times; stored energy)</b></p>
  <p>
    Wind, solar and batteries connect through inverters and have no inherent inertia. As they take over midday, the same trip makes frequency fall faster. Run the spring scenario at noon, turn off <i>Battery fast response</i>, and trip a unit: the nadir drops well below what the same trip causes on a summer evening. That is the case for "grid-forming" inverters and fast-responding batteries.
  </p>
</section>

<section class="xp-topic" id="response" data-title="The frequency response timeline" data-group="Grid physics" data-focus="control" data-next="sync">
  <h2>What happens after a plant trips</h2>
  <p class="xp-lede">Four layers of defense, each slower and stronger than the last.</p>
  <table>
    <tr><th>When</th><th>What responds</th><th>How</th></tr>
    <tr><td class="xp-num">0&ndash;5 s</td><td><b>Inertia</b></td><td>Physics: spinning machines give up stored energy. Sets the initial rate of fall. Batteries can now respond inside this window too.</td></tr>
    <tr><td class="xp-num">2&ndash;30 s</td><td><b>Primary response</b></td><td>Governors open valves in proportion to the frequency error. A typical setting is 5% droop: a 3 Hz drop would call for 100% more output, so 0.1 Hz calls for about 3.3%, outside a small deadband of about &plusmn;0.036 Hz. Load also helps a little: motors slow and draw less. This arrests the fall at the <i>nadir</i>.</td></tr>
    <tr><td class="xp-num">30 s&ndash;10 min</td><td><b>Secondary: AGC</b></td><td>Automatic generation control in the control center computes each area's control error every few seconds and nudges dispatched units until frequency is back to 60.000 and interchange is back on schedule.</td></tr>
    <tr><td class="xp-num">10&ndash;30 min</td><td><b>Tertiary: reserves</b></td><td>Operators and the market re-dispatch, start quick units and restore reserves so the system can survive the <i>next</i> trip.</td></tr>
  </table>
  <h3>If it isn't enough</h3>
  <p>
    If frequency keeps falling, <b>under-frequency load shedding</b> relays disconnect preset blocks of customers automatically. In ERCOT that is 5% of load at 59.3 Hz, 10% more at 58.9 Hz, and another 10% at 58.5 Hz. Shedding some customers on purpose keeps everyone else on. Below about 57.5&ndash;58.4 Hz, generators' own protection disconnects them to save their turbines, and a collapse follows. The model uses ERCOT's settings.
  </p>
  <p>
    Over-frequency is a problem too. When load suddenly disappears, as when data centers jump to backup power, governors must back generators down quickly (see <a href="#sc-dcdrop">Data centers drop off</a>).
  </p>
</section>

<section class="xp-topic" id="sync" data-title="Synchronizing a generator" data-group="Grid physics" data-focus="peaker" data-next="voltage">
  <h2>Synchronizing a generator</h2>
  <p class="xp-lede">Matching frequency and phase before closing the breaker: the grid's version of merging onto a highway.</p>
  <p>
    A generator coming online spins up on its own, unconnected. Before its breaker closes it must match the grid in four ways:
  </p>
  <ol>
    <li><b>Phase sequence</b> (A-B-C rotation), checked once at commissioning.</li>
    <li><b>Voltage:</b> within about 0 to +5% of the grid's, slightly high so the unit doesn't absorb reactive power the instant it connects.</li>
    <li><b>Frequency:</b> a small <i>slip</i>, within about 0.067 Hz, ideally a little <i>faster</i> than the grid so the unit picks up load instead of being motored.</li>
    <li><b>Phase angle:</b> within about &plusmn;10&deg; at the moment of closing (limits from IEEE C50.12/C50.13).</li>
  </ol>
  <p>
    The classic instrument is the <b>synchroscope</b>: a pointer that turns at the slip frequency, clockwise when the generator is fast and counterclockwise when it is slow. The operator or an auto-synchronizer closes the breaker just <i>before</i> 12 o'clock, because the breaker takes a few cycles to make contact.
  </p>
  <div class="xp-figure" data-widget="sync"></div>
  <p>
    Close it out of phase and the grid instantly yanks the rotor into step. The torque pulse can exceed what a short circuit at the generator's terminals would produce, enough to crack shaft couplings and twist windings, and large voltage and current surges ride along. That is why synchrocheck relays (device 25 in the standard numbering) block the close when conditions are wrong.
  </p>
  <p>
    Once connected, the generator can't change its speed: the whole interconnection holds it. Opening the throttle now adds <i>megawatts</i> instead of rpm.
  </p>
</section>

<section class="xp-topic" id="voltage" data-title="Voltage and reactive power" data-group="Grid physics" data-focus="hub" data-next="market">
  <h2>Voltage and reactive power</h2>
  <p class="xp-lede">Frequency is global; voltage is local.</p>
  <p>
    Motors, transformers and long lines need magnetic fields to work, and building those fields every half-cycle means current sloshing back and forth without delivering energy. That sloshing is <b>reactive power</b>, measured in VARs. Too little of it in an area and voltage sags; too much and voltage rises. Unlike real power, reactive power doesn't travel well, so it has to be supplied near where it's needed.
  </p>
  <ul>
    <li>Generators make or absorb it by adjusting their excitation.</li>
    <li>Capacitor banks supply it; shunt reactors absorb it; static VAR compensators and STATCOMs do both quickly.</li>
    <li>A heavily loaded line consumes reactive power, so voltages sag at peak. A lightly loaded long line produces it (its wires act like a capacitor), so voltages rise. That rise is the <i>Ferranti effect</i>, which matters during <a href="#blackstart">black start</a>.</li>
  </ul>
  <p>
    Voltage problems cause blackouts too. Voltage sagging around Cleveland was part of the 2003 cascade. On April 28, 2025, Spain and Portugal blacked out after oscillations and gaps in voltage control led to cascading <i>over</i>-voltage disconnections. Europe's grid operators' expert panel called it the first blackout of its kind in the European system.
  </p>
</section>

<!-- ================================================================== -->
<!-- MARKETS                                                             -->
<!-- ================================================================== -->

<section class="xp-topic" id="market" data-title="How the market clears" data-group="Markets and money" data-focus="control" data-next="lmp">
  <h2>How the market clears</h2>
  <p class="xp-lede">Bids, the merit order, and why everyone gets paid the same price.</p>
  <p>
    In the regions run by an independent system operator, every generator submits <b>offers</b>: how many megawatts it will provide at what price, usually based on its marginal cost (fuel &times; heat rate + variable operations). Every five minutes the operator stacks the offers from cheapest to most expensive (the <b>merit order</b>), finds where the stack meets demand, and dispatches everything to the left of that point.
  </p>
  <div class="xp-figure" data-widget="stack"></div>
  <p>
    The last offer needed is the <b>marginal unit</b>, and its offer becomes the <b>clearing price</b> paid to <i>every</i> generator that runs. A nuclear plant that offered &minus;$15 and a combined cycle that offered $28 both get the clearing price. The gap between a plant's cost and that price is what pays back its construction.
  </p>
  <h3>Why not pay each plant its own bid?</h3>
  <p>
    Because then nobody would bid their real cost. Under pay-as-bid, every plant tries to guess the clearing price and bids just under it. Prices end up about the same, except some guesses are wrong, and the wrong plants run. Uniform pricing makes "bid your true marginal cost" the sensible strategy, and market monitors check offers against cost whenever a unit could move the price.
  </p>
  <h3>What the knobs show</h3>
  <ul>
    <li><b>Demand up:</b> the price stays flat through the coal and combined-cycle band, then jumps when peakers are needed, then explodes as reserves run out. The supply curve is a hockey stick.</li>
    <li><b>Gas price up:</b> most of the stack shifts up, so the price usually follows gas.</li>
    <li><b>Wind and sun up:</b> zero-cost energy pushes the stack right, so the same demand meets a cheaper unit.</li>
  </ul>
</section>

<section class="xp-topic" id="lmp" data-title="Locational prices and congestion" data-group="Markets and money" data-focus="line345" data-next="dayahead">
  <h2>Locational marginal prices</h2>
  <p class="xp-lede">The real market has thousands of prices, not one.</p>
  <p>
    The model treats the grid as a "copper plate", with no limits inside it. Real ISO markets compute a <b>locational marginal price</b> (LMP) at thousands of points: the cost of delivering one more MWh <i>there</i>. It has three parts:
  </p>
  <ul>
    <li><b>Energy:</b> the system-wide marginal cost, the same everywhere.</li>
    <li><b>Congestion:</b> if a line is full, the cheap power on one side can't reach the other, so the far side must use a more expensive local unit, and its price rises.</li>
    <li><b>Losses:</b> since losses grow with the square of flow, the <i>marginal</i> loss of one more MWh is about twice the average loss. Remote locations pay a little more, or get paid a little less.</li>
  </ul>
  <p>
    Congestion is where much of the money goes. Traders and utilities hedge it with financial transmission rights, which pay out the price difference between two points. Persistent congestion is also the price signal that a new line is needed.
  </p>
</section>

<section class="xp-topic" id="dayahead" data-title="Day-ahead, real-time and reserves" data-group="Markets and money" data-focus="control" data-next="scarcity">
  <h2>Day-ahead, real-time and reserves</h2>
  <p class="xp-lede">Two markets, a stack of backup products, and one control room.</p>
  <ul>
    <li><b>Day-ahead market:</b> the day before, hour by hour. It decides which units to commit (turn on), accounting for start-up costs, minimum run times and ramp limits. Most energy is bought and sold here at fixed prices.</li>
    <li><b>Real-time market:</b> every five minutes. It pays or charges only the <i>differences</i> from the day-ahead schedule, at real-time prices. This "two-settlement" design lets traders place financial "virtual" bids that pull the two prices together.</li>
    <li><b>Ancillary services:</b> the market also buys capacity held back from producing energy. <i>Regulation</i> follows AGC up and down every few seconds. <i>Spinning reserve</i> is online headroom deliverable within 10 minutes. <i>Non-spinning reserve</i> is offline quick-start units. Newer products, like ERCOT's fast frequency response, pay batteries to react within a fraction of a second.</li>
  </ul>
  <p>
    The model shows one simplified piece of this: the reserves readout counts headroom on running units plus idle quick-start peakers, and when it thins out, the price rises before anyone is shed (see <a href="#scarcity">Scarcity</a>).
  </p>
</section>

<section class="xp-topic" id="scarcity" data-title="Price caps, scarcity and negative prices" data-group="Markets and money" data-focus="control" data-next="capacity">
  <h2>Scarcity pricing and negative prices</h2>
  <p class="xp-lede">Wholesale power regularly costs less than zero and, occasionally, a hundred times its average.</p>
  <h3>When it's scarce</h3>
  <p>
    As reserves shrink, the risk of having to cut customers off rises, and so does the value of every extra megawatt. ERCOT adds a scarcity adder to prices through an <i>operating reserve demand curve</i>, so prices climb toward the cap before anyone is shed. The model does the same: watch the price below 10% reserves. Caps vary by market. FERC's rule for most ISOs caps offers at $1,000/MWh, or up to $2,000 with cost justification. ERCOT's system-wide cap was $9,000 during Winter Storm Uri and has since been cut to $5,000.
  </p>
  <p>
    Those spikes are not a malfunction in an energy-only market like ERCOT's: a few hours a year at very high prices are how peakers and new plants earn back their costs. The fear is the opposite problem, prices that never rise enough to pay for reliability (the "missing money"). Most other markets pay for capacity separately (see <a href="#capacity">Capacity markets</a>).
  </p>
  <h3>When there's too much</h3>
  <p>
    Prices go negative when generators would rather pay than stop. Wind farms earning a per-MWh tax credit, nuclear and coal units that can't cycle cheaply, and hydro at high river flows all do this. Run the <a href="#sc-spring">spring scenario</a>: windy nights clear at zero or below (&minus;$25 when tax-credit wind sets the price), sunny middays at &minus;$5, and the surplus gets curtailed.
  </p>
</section>

<section class="xp-topic" id="capacity" data-title="Capacity markets" data-group="Markets and money" data-focus="peaker" data-next="bill">
  <h2>Capacity markets</h2>
  <p class="xp-lede">Paying plants to <i>exist</i>, years before they're needed.</p>
  <p>
    Most ISOs outside Texas run a <b>capacity market</b>: an auction, typically three years ahead, that pays resources per megawatt per day to be available at the peak, whether or not they end up running. PJM, the largest U.S. market (13 states and D.C.), holds a Base Residual Auction. Its results show how fast the grid's economics are changing:
  </p>
  <div class="xp-figure" data-widget="bars" data-set="pjm"></div>
  <p>
    Prices rose more than tenfold between the 2024/25 and 2025/26 delivery years, then hit a negotiated cap three auctions in a row. Load forecasts jumped with data centers, older plants retired, and new supply was stuck in the interconnection queue. The 2028/29 auction (July 2026) cost $16.4 billion and still fell about 6.8 GW short of PJM's reliability target.
  </p>
  <p>
    Capacity costs flow through to customers in proportion to their share of the system peak, so a higher capacity price shows up on retail bills a year or two later. Try it in <a href="#bill">Your bill</a>.
  </p>
</section>

<section class="xp-topic" id="bill" data-title="Your bill and passthrough pricing" data-group="Markets and money" data-focus="town" data-next="operators">
  <h2>Your bill, and how wholesale prices pass through</h2>
  <p class="xp-lede">Wholesale energy is only part of the price of a kilowatt-hour.</p>
  <div class="xp-figure" data-widget="bill"></div>
  <p>
    Nationally, about 56% of the average price pays for generation, 31% for distribution and 13% for transmission (EIA). How wholesale costs reach you depends on where you live:
  </p>
  <ul>
    <li><b>Regulated utilities</b> (much of the Southeast and West): a state commission sets rates in rate cases. The utility earns an allowed return on the plants and wires it has built, and passes fuel and purchased power through <i>at cost</i> via a fuel adjustment clause. It makes no profit on fuel, but a gas price spike reaches bills automatically, often spread over months or years.</li>
    <li><b>Retail choice states</b> (Texas, Pennsylvania, Ohio, Illinois, much of the Northeast): retail providers buy wholesale power and sell plans. Most plans are fixed-price, because the provider hedges. Default service is often procured by auction, so capacity and energy price changes reach customers on a lag.</li>
    <li><b>Wholesale passthrough plans</b> charge the real-time price directly. During Winter Storm Uri, Texas customers on such plans were billed thousands of dollars for a few days of power when prices sat at $9,000/MWh, or $9 per kWh. The best-known provider went bankrupt weeks later.</li>
  </ul>
  <p>
    The U.S. average residential price was about 17&ndash;18&cent;/kWh in late 2025, up roughly 5&ndash;6% from a year earlier.
  </p>
</section>

<!-- ================================================================== -->
<!-- SYSTEM                                                              -->
<!-- ================================================================== -->

<section class="xp-topic" id="operators" data-title="Who runs the grid" data-group="The system" data-focus="control" data-next="interconnections">
  <h2>Who runs the grid</h2>
  <p class="xp-lede">Nobody, and several thousand organizations at once.</p>
  <ul>
    <li><b>FERC</b> (Federal Energy Regulatory Commission) regulates wholesale markets and interstate transmission, approves market rules and enforces reliability standards.</li>
    <li><b>NERC</b> writes and enforces those reliability standards through regional entities, and investigates major events, including the Uri, Elliott and data-center reports cited here.</li>
    <li><b>Seven ISOs/RTOs</b> (CAISO, ERCOT, SPP, MISO, PJM, NYISO, ISO-NE) operate the grid and run markets for about two-thirds of U.S. demand. Elsewhere, mostly the Southeast and much of the West, vertically integrated utilities dispatch their own fleets, increasingly through regional markets: the Western Energy Imbalance Market since 2014, and CAISO's Extended Day-Ahead Market since May 2026.</li>
    <li><b>Balancing authorities</b>, dozens of them, each keep their own area's supply, demand and scheduled interchange in balance.</li>
    <li><b>About 3,000 utilities</b>: investor-owned, municipal and cooperative. State commissions set their retail rates and approve most power lines.</li>
  </ul>
  <p>
    In the control room, operators watch frequency, area control error, line flows and voltages. Software continuously runs "what if" contingency analysis so that the loss of any single element is survivable. The model's control center label shows its frequency.
  </p>
</section>

<section class="xp-topic" id="interconnections" data-title="Three grids, not one" data-group="The system" data-focus="neighbor" data-next="hvdc">
  <h2>Three grids, not one</h2>
  <p class="xp-lede">"The grid" is really three big synchronous machines, plus Alaska and Hawaii on their own.</p>
  <ul>
    <li><b>The Eastern Interconnection</b>, from the Rockies to the Atlantic, plus much of Canada.</li>
    <li><b>The Western Interconnection</b>, from the Rockies to the Pacific, plus British Columbia, Alberta and part of Baja California.</li>
    <li><b>ERCOT</b>, most of Texas. It stays separate largely so that power never flows across state lines in sync, which keeps Texas's grid mostly outside federal (FERC) regulation.</li>
  </ul>
  <p>
    Within each interconnection, every synchronous generator turns in lockstep. Between them, the only connections are DC: seven back-to-back converter stations join East and West, about 1,320 MW in total, a sliver of either side's size. ERCOT has two DC ties to the Eastern Interconnection (about 600 MW and 220 MW) and small ties to Mexico. Qu&eacute;bec runs its own grid, linked to its neighbors by DC.
  </p>
  <p>
    The model sits next to a "neighboring grid" across the river on the right, joined only by a DC link. Its label shows its own frequency, wandering independently of ours.
  </p>
</section>

<section class="xp-topic" id="hvdc" data-title="Connecting grids: AC&ndash;DC&ndash;AC" data-group="The system" data-focus="hvdc" data-voltage="on" data-next="duck">
  <h2>Connecting grids: AC&ndash;DC&ndash;AC</h2>
  <p class="xp-lede">To join two grids that aren't in step, turn the power into DC and back.</p>
  <p>
    Two AC grids can't be tied together with an AC line unless they are synchronized: at any moment their voltages sit at different points in the cycle, and an AC tie would carry whatever flow that angle difference drives, regardless of anyone's schedule. A <b>converter station</b> rectifies AC to DC, and a second one inverts it back to AC in step with the receiving grid. DC has no frequency or phase, so the two sides never need to agree, and operators set the flow to whatever they want.
  </p>
  <div class="xp-figure" data-widget="phasors"></div>
  <h3>Why else use DC</h3>
  <ul>
    <li><b>Distance:</b> DC lines need two conductors instead of three, have no reactive charging current, and lose less over long distances. Past roughly 400&ndash;500 miles overhead (or about 30&ndash;50 miles of cable), DC usually wins despite each converter station losing around 1%.</li>
    <li><b>Control:</b> a DC link's flow is a set-point, so it can't be overloaded by a disturbance elsewhere, and it acts as a firewall that keeps a cascade from crossing.</li>
    <li><b>Two technologies:</b> line-commutated converters (thyristors) handle the biggest transfers but need a strong AC grid on both ends. Voltage-source converters (IGBTs) can control voltage and even help black-start a dead grid; they're the choice for offshore wind.</li>
  </ul>
  <p>
    U.S. examples: the Pacific DC Intertie, about 846 miles at &plusmn;500 kV and roughly 3 GW, from Oregon to Los Angeles since 1970; SunZia, about 3 GW from New Mexico wind to Arizona over roughly 550 miles, fully operating in 2026; and the Champlain Hudson Power Express, 1,250 MW of buried and underwater cable from Qu&eacute;bec to New York City, which entered service in 2026.
  </p>
</section>

<section class="xp-topic" id="duck" data-title="The duck curve" data-group="The system" data-focus="solar" data-next="blackstart">
  <h2>The duck curve and storage</h2>
  <p class="xp-lede">Plot demand minus wind and solar over a day in a sunny place and you get a duck.</p>
  <p>
    The belly is midday, when solar covers much of demand; the neck is the evening, when the sun sets just as people come home. What's left over, the <b>net demand</b>, is what every other plant has to cover. In California it can climb by roughly 20 GW in the three hours around sunset.
  </p>
  <div class="xp-figure" data-widget="duck"></div>
  <p>
    Batteries flatten the duck: they charge in the belly and discharge up the neck. Toggle <i>Storage</i> on the chart, or switch the scenario to <i>Spring</i> or <i>Data-center boom (2030)</i>. Click the chart to jump the clock.
  </p>
</section>

<section class="xp-topic" id="blackstart" data-title="Black start" data-group="The system" data-focus="hydro" data-next="sc-uri">
  <h2>Black start: restarting a dead grid</h2>
  <p class="xp-lede">Almost every power plant needs electricity to make electricity. So how do you start from zero?</p>
  <p>
    A big steam plant's pumps, fans, coal mills and controls draw several percent of its output, so after a total blackout it can't restart on its own. Restoration starts from a handful of designated <b>black-start units</b>, usually hydro or small gas turbines with diesel or battery starters, increasingly batteries with grid-forming inverters. These are tested regularly: NERC requires each one to prove it can start without outside power at least once every three years.
  </p>
  <div class="xp-figure" data-widget="blackstart"></div>
  <h3>What makes it hard</h3>
  <ul>
    <li><b>Small islands are fragile.</b> With little inertia, every block of load causes a big frequency dip, so load comes back a feeder at a time.</li>
    <li><b>Cold-load pickup:</b> after hours without power, every thermostat calls for heat or cooling at once, so restored feeders draw several times their normal load.</li>
    <li><b>Voltage:</b> long, empty lines push voltage up, and energizing a big transformer draws a surge of current, so reactors and careful switching come first.</li>
    <li><b>Nuclear last:</b> reactors need stable off-site power before restarting.</li>
  </ul>
  <p>
    Real examples: after the 2003 blackout, some areas waited up to four days. After the April 2025 Iberian blackout, Spain's operator restored most demand by the next morning, using hydro plants and links to France and Morocco. Pick <i>Black start</i> from the scenarios, or step through it above, to watch the model come back one island at a time.
  </p>
</section>

<!-- ================================================================== -->
<!-- SCENARIOS                                                           -->
<!-- ================================================================== -->

<section class="xp-topic" id="sc-summer" data-title="Typical summer and winter days" data-group="Scenarios" data-focus="overview" data-next="sc-heatwave">
  <h2>Typical days</h2>
  <p>
    <b>Summer:</b> demand bottoms out around 4 a.m., climbs with the heat, and peaks around 4&ndash;6 p.m. as air conditioners work hardest. Solar covers much of the afternoon; gas peakers and batteries cover the evening. <b>Winter:</b> two peaks, one when people wake up and turn on heat and lights, another after dark. The sun sets before the evening peak.
  </p>
  <div class="pg-runbar">
    <button class="xp-btn xp-primary" type="button" data-run="summer">Run the summer day</button>
    <button class="xp-btn" type="button" data-run="winter">Run the winter day</button>
  </div>
  <p>Things to try: drag the demand knob up 20&ndash;40% and watch the marginal unit, price and reserves; switch on <i>Voltages</i>; open <a href="#market">How the market clears</a> while it runs.</p>
</section>

<section class="xp-topic" id="sc-heatwave" data-title="Heat wave" data-group="Scenarios" data-focus="town" data-next="sc-uri">
  <h2>Heat wave: California, August 2020</h2>
  <p>
    A heat dome covered the West in mid-August 2020. On August 14 and 15, as the sun set and solar output fell while demand stayed near its peak, the California ISO ran out of reserves, declared a Stage 3 emergency and ordered rotating outages. About 800,000 customers lost power, for up to a couple of hours each, the state's first rotating outages since the 2001 energy crisis. The official root-cause analysis blamed extreme heat beyond what planners had assumed, resource planning that hadn't kept pace with the evening "net peak", and some market practices that made a tight situation worse.
  </p>
  <p>
    Two years later, on September 6, 2022, California set a record peak of about 52 GW and got through without rotating outages, helped by several gigawatts of new batteries, demand response and an emergency text alert asking people to conserve.
  </p>
  <div class="pg-runbar">
    <button class="xp-btn xp-primary" type="button" data-run="heatwave">Run the heat wave</button>
  </div>
  <p>
    In the model, the heat wave starts with 2020-era storage. When reserves run out after sunset, use the story card's <i>Add today's batteries</i> toggle and run the evening again.
  </p>
</section>

<section class="xp-topic" id="sc-uri" data-title="Winter storm" data-group="Scenarios" data-focus="gascc" data-next="sc-eclipse">
  <h2>Winter storms: Uri (2021) and Elliott (2022)</h2>
  <p>
    <b>Uri, February 2021.</b> Arctic air covered Texas for days. Demand for heat set winter records just as the cold froze wellheads, gas lines, instruments and turbines. FERC and NERC found that 61,800 MW of generation was unavailable at the worst point, with freezing equipment the leading cause and gas supply problems close behind. Every type of plant had failures, gas the most by volume. ERCOT shed up to 20,000 MW of load. More than 4.5 million homes and businesses lost power, many for days in sub-freezing cold, and Texas officials counted 246 deaths.
  </p>
  <p>
    At about 1:51 a.m. on February 15, frequency fell to 59.302 Hz and stayed below 59.4 Hz for roughly four and a half minutes. Nine minutes there would have tripped generators off by their own protection and blacked out the entire state, which would have taken days or weeks to restart. Operators shed load fast enough to stop it. Prices then sat at the $9,000/MWh cap for days.
  </p>
  <p>
    <b>Elliott, December 2022.</b> The same failure mode, bigger and further east: 90,500 MW of coincident unplanned outages across the Eastern Interconnection, 13% of expected resources. TVA shed up to 3,000 MW for about eight hours on Christmas Eve, and Duke Energy up to about 2 GW. Most failing units were operating above the minimum temperatures they had been rated for.
  </p>
  <div class="pg-runbar">
    <button class="xp-btn xp-primary" type="button" data-run="uri">Replay Uri</button>
  </div>
</section>

<section class="xp-topic" id="sc-eclipse" data-title="Solar eclipse" data-group="Scenarios" data-focus="solar" data-next="sc-hurricane">
  <h2>The eclipse of April 8, 2024</h2>
  <p>
    The path of totality crossed Texas in the early afternoon. ERCOT lost about 8.9 GW of solar output as the moon covered the sun; between 1 and 2 p.m., gas plants added about 6.2 GW while coal and batteries added about 0.8 GW each. Then the sun came back and solar ramped up faster than any thermal plant could ramp down.
  </p>
  <p>
    It was a rehearsal for a normal day: the same ramp happens every evening, just more slowly, and the grid handled it because the event was forecast to the minute.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="eclipse">Run the eclipse</button></div>
</section>

<section class="xp-topic" id="sc-hurricane" data-title="Hurricane" data-group="Scenarios" data-focus="town" data-next="sc-blackout2003">
  <h2>Hurricane Beryl, July 2024</h2>
  <p>
    Beryl came ashore near Houston as a Category 1 hurricane. Its winds and falling trees took down poles and lines across the region, and about 2.26 million CenterPoint customers lost power, out of roughly 2.8 million. Many waited more than a week, in July heat. Generation and the high-voltage grid were largely fine. The damage was in the distribution system, which is where most storm outages happen.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="hurricane">Run the hurricane</button></div>
  <p>Notice that prices stay <i>low</i>: plenty of supply, and nowhere to send it.</p>
</section>

<section class="xp-topic" id="sc-blackout2003" data-title="Northeast blackout, 2003" data-group="Scenarios" data-focus="line345" data-next="blackstart">
  <h2>The Northeast blackout of August 14, 2003</h2>
  <p>
    A hot afternoon in Ohio. The regional overseer's state estimator was down. A FirstEnergy alarm system failed silently, so operators didn't know their screens had stopped warning them. Then three 345 kV lines, heavily loaded and sagging in the heat, touched overgrown trees and tripped, one after another. Each trip pushed more flow onto the remaining lines. At 4:05:57 p.m. the Sammis&ndash;Star line tripped on overload, and within about seven minutes a cascade tripped more than 508 generating units at 265 power plants.
  </p>
  <p>
    About 50 million people in eight states and Ontario lost 61,800 MW of load. Some U.S. areas waited four days. The joint U.S.-Canada task force blamed inadequate situational awareness, poor tree trimming and inadequate diagnostic support. Its recommendations led to mandatory, enforceable reliability standards, which is why NERC can levy fines today.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="blackout2003">Replay the cascade</button></div>
</section>

<section class="xp-topic" id="sc-trip" data-title="Losing a big plant" data-group="Scenarios" data-focus="nuclear" data-next="sc-dcdrop">
  <h2>Losing a big power plant</h2>
  <p>
    Large units trip several times a year somewhere on every interconnection, and almost nobody notices. Planners size reserves so that the largest single loss is survivable. In the model, a 1.24 GW nuclear unit trips at 4:30 p.m.: frequency dips, governors catch it, AGC brings it back to 60.000 Hz within a minute or two, and the market re-dispatches around the hole.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="trip">Run it</button> <a class="xp-btn" href="#frequency">Open the frequency lab</a></div>
</section>

<section class="xp-topic" id="sc-dcdrop" data-title="Data centers drop off" data-group="Scenarios" data-focus="datacenter" data-next="sc-spring">
  <h2>When data centers drop off all at once</h2>
  <p>
    On July 10, 2024, a lightning arrester failed on a 230 kV line in Virginia. The fault cleared normally, but about 1,500 MW of data centers, spread across 60 connection points, sensed the voltage dip and switched to their own backup power within seconds. No utility equipment disconnected them; their own protection did. NERC's review called it a new kind of risk: planners study sudden losses of <i>generation</i>, not sudden losses of gigawatts of <i>load</i>.
  </p>
  <p>
    It has happened again. On July 22, 2026, a fault in the same region set off a load transfer of about 3,800 MW in two waves, the largest such event in PJM's history, and PJM's total load fell 3.8% in moments. Grid operators are now writing ride-through requirements for large loads.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="dcdrop">Run it</button></div>
</section>

<section class="xp-topic" id="sc-spring" data-title="Spring: negative prices" data-group="Scenarios" data-focus="wind" data-next="sc-dc2030">
  <h2>Spring: too much of a good thing</h2>
  <p>
    Spring brings mild weather (low demand), strong wind, strong sun, high rivers, and the season when nuclear and gas plants schedule maintenance. In windy and sunny regions such as SPP's plains and California, prices regularly go negative and operators curtail wind and solar they can't use. This scenario doubles the model's wind and adds 60% more solar to resemble those regions.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="spring">Run the spring day</button></div>
</section>

<section class="xp-topic" id="sc-dc2030" data-title="Data-center boom (2030)" data-group="Scenarios" data-focus="datacenter" data-next="datacenters">
  <h2>A data-center boom</h2>
  <p>
    Ten gigawatts of always-on load arrive in the model (about 16% more energy), along with 60% more solar, more than twice the batteries, and 30% fewer coal plants. Prices settle higher all day, reserves are thinnest just after sunset, and that evening hour is what capacity markets are now paying for.
  </p>
  <div class="pg-runbar"><button class="xp-btn xp-primary" type="button" data-run="dc2030">Run 2030</button></div>
</section>

<!-- ================================================================== -->
<!-- THE FUTURE                                                          -->
<!-- ================================================================== -->

<section class="xp-topic" id="datacenters" data-title="Data centers and load growth" data-group="What's next" data-focus="datacenter" data-next="queue">
  <h2>Data centers and load growth</h2>
  <p class="xp-lede">After fifteen flat years, U.S. electricity demand is growing again.</p>
  <div class="xp-stats">
    <div class="xp-stat"><b>4.4%</b><span>of U.S. electricity used by data centers in 2023 (176 TWh)</span></div>
    <div class="xp-stat"><b>6.7&ndash;12%</b><span>projected by 2028 (325&ndash;580 TWh, LBNL for DOE)</span></div>
    <div class="xp-stat"><b>+83 TWh</b><span>growth in U.S. retail sales in 2025</span></div>
  </div>
  <p>
    AI training and inference, along with manufacturing and electrification, are driving the first sustained demand growth in decades. Data centers are concentrated (Northern Virginia, Texas, Ohio, Arizona), run around the clock, and want power faster than plants and lines can be built. The strain shows up in capacity prices (<a href="#capacity">PJM</a>), in the interconnection queue, in tech companies' contracts to restart or keep nuclear plants running, and in new rules on how large loads must behave during grid disturbances (see <a href="#sc-dcdrop">Data centers drop off</a>).
  </p>
</section>

<section class="xp-topic" id="queue" data-title="The interconnection queue" data-group="What's next" data-focus="overview" data-next="buildout">
  <h2>The interconnection queue</h2>
  <p class="xp-lede">Thousands of projects waiting for permission to plug in.</p>
  <div class="xp-figure" data-widget="bars" data-set="queue"></div>
  <p>
    Before a new plant can connect, the grid operator must study what it would do to the grid and what upgrades it would need, and someone must pay for them. At the end of 2024 about 2,290 GW of generation and storage was waiting in U.S. queues, more than all existing U.S. capacity. Most will never be built: of the capacity that applied from 2000 to 2019, only 13% had reached operation by the end of 2024. The median wait from application to operation has roughly doubled, to more than four years. FERC's Order 2023 moved operators to batch "cluster" studies, and the queue shrank to about 2,061 GW by the end of 2025.
  </p>
</section>

<section class="xp-topic" id="buildout" data-title="Building more" data-group="What's next" data-focus="line345" data-next="model">
  <h2>Building more: lines, turbines, transformers</h2>
  <ul>
    <li><b>Transmission:</b> only a few hundred miles of new high-voltage lines get finished in a typical recent year, held back by siting, permitting and arguments over who pays. FERC's Order 1920 (2024) requires long-term regional planning, and a few big DC projects are finally finishing (see <a href="#hvdc">AC&ndash;DC&ndash;AC</a>).</li>
    <li><b>Equipment:</b> large transformers and gas turbines are backordered for years. New gas plants announced today may not run until the end of the decade.</li>
    <li><b>Getting more from what exists:</b> dynamic line ratings that raise limits on cool, windy days; advanced conductors that carry more current on the same towers; and grid-enhancing software that reroutes flow around congestion.</li>
    <li><b>Policy churn:</b> the 2025 tax law phases out credits for wind and solar while keeping them for storage, geothermal and nuclear, and the Department of Energy has used emergency orders to keep some fossil plants open.</li>
  </ul>
</section>

<!-- ================================================================== -->
<!-- ABOUT                                                               -->
<!-- ================================================================== -->

<section class="xp-topic" id="model" data-title="About the model" data-group="About" data-focus="overview" data-next="sources">
  <h2>About the model</h2>
  <p>
    A teaching model, not a forecast. Everything runs in your browser (<code>media/powergrid/sim.js</code>).
  </p>
  <ul>
    <li><b>Size and fleet:</b> one island grid, about an eighth of the lower 48: 12.4 GW nuclear, 20.5 GW coal, 35 GW combined cycle, 29.5 GW of gas and oil peakers, 9.6 GW hydro, 19 GW wind, 25 GW solar, 7.8 GW (46.8 GWh) of storage, and small amounts of geothermal and biomass. Its average demand is 62 GW. Over a representative year it produces about 39% gas, 17% nuclear, 17% coal, 10% wind, 9% solar and 5.5% hydro, close to 2025's actual U.S. mix.</li>
    <li><b>Market:</b> a uniform-price auction every frame. Offers are heat rate &times; fuel price + variable cost (+ start-up costs for peakers). Nuclear and part of coal are must-run; tax-credit wind bids &minus;$25; solar bids &minus;$5. A scarcity adder modelled on ERCOT's lifts prices as reserves fall below 10%. The cap is $5,000/MWh ($9,000 in the Uri replay).</li>
    <li><b>Hydro and storage:</b> scheduled a day ahead. Hydro spends a daily water budget on the highest net-demand hours; storage buys low and sells high when the spread beats its round-trip loss.</li>
    <li><b>Frequency:</b> the aggregate swing equation, with inertia from whichever synchronous units are running, 5% governor droop with a &plusmn;36 mHz deadband, load damping, battery fast response, AGC and re-dispatch, and ERCOT-style under-frequency load shedding. The Uri and 2003 frequency traces are replays of published values, compressed in time.</li>
    <li><b>Losses</b> rise with the square of load, about 5% on average.</li>
    <li><b>Left out:</b> transmission limits inside the grid (prices are the same everywhere), unit commitment and ramp limits, imports, voltage and reactive power, and much else. Real grids are messier.</li>
  </ul>
</section>

<section class="xp-topic" id="sources" data-title="Sources" data-group="About" data-focus="overview">
  <h2>Sources</h2>
  <ul>
    <li>U.S. Energy Information Administration: <a href="https://www.eia.gov/energyexplained/electricity/electricity-in-the-us-generation-capacity-and-sales.php">Electricity generation, capacity and sales</a>; <a href="https://www.eia.gov/electricity/monthly/">Electric Power Monthly</a>; <a href="https://www.eia.gov/tools/faqs/faq.php?id=105&amp;t=3">T&amp;D losses</a>; <a href="https://www.eia.gov/todayinenergy/detail.php?id=65864">2025 record peak demand</a>; <a href="https://www.eia.gov/todayinenergy/detail.php?id=66984">2025 natural gas prices</a>; <a href="https://www.eia.gov/todayinenergy/detail.php?id=67925">battery storage growth</a>; <a href="https://www.eia.gov/todayinenergy/detail.php?id=61824">the 2024 eclipse</a>; <a href="https://www.eia.gov/energyexplained/electricity/prices-and-factors-affecting-prices.php">electricity prices</a>.</li>
    <li>Full-year 2025 generation by source, compiled from EIA data: <a href="https://wolfstreet.com/2026/02/24/whoosh-goes-demand-for-electricity-us-power-generation-by-source-in-2025-natural-gas-coal-nuclear-wind-hydro-solar-geothermal-biomass-petroleum/">Wolf Street, February 2026</a>.</li>
    <li>Lazard, <a href="https://www.lazard.com/research-insights/levelized-cost-of-energyplus-lcoeplus/">Levelized Cost of Energy+ (LCOE v19.0, July 2026)</a>.</li>
    <li>Nuclear Energy Institute, <a href="https://www.nei.org/getContentAsset/47fa8caa-9b0d-4029-932c-07f902e82f4f/8d8ff8d6-b2ae-401b-a63c-f6b108e809d2/2024-Costs-in-Context-final.pdf">Nuclear Costs in Context (2023 data)</a>.</li>
    <li>FERC and NERC: <a href="https://www.ferc.gov/news-events/news/final-report-february-2021-freeze-underscores-winterization-recommendations">February 2021 cold weather outages (Uri)</a>; <a href="https://www.ferc.gov/media/winter-storm-elliott-report-inquiry-bulk-power-system-operations-during-december-2022">Winter Storm Elliott report</a>; NERC, <a href="https://nerc.com/pa/rrm/ea/Documents/Incident_Review_Large_Load_Loss.pdf">Incident Review: large load loss</a> (2025).</li>
    <li>U.S.-Canada Power System Outage Task Force, <a href="https://emp.lbl.gov/publications/final-report-august-14-2003-blackout">Final Report on the August 14, 2003 Blackout</a>.</li>
    <li>PJM: <a href="https://www.pjm.com/-/media/DotCom/markets-ops/rpm/rpm-auction-info/2027-2028/2027-2028-bra-report.pdf">2027/2028</a> and <a href="https://www.pjm.com/-/media/DotCom/markets-ops/rpm/rpm-auction-info/2028-2029/2028-2029-bra-results-report.pdf">2028/2029</a> Base Residual Auction reports; <a href="https://insidelines.pjm.com/pjm-dominion-review-large-load-transfer-event/">the July 2026 large load transfer</a>.</li>
    <li>Lawrence Berkeley National Laboratory: <a href="https://emp.lbl.gov/publications/queued-2025-edition-characteristics">Queued Up, 2025 edition</a>; <a href="https://www.energy.gov/articles/doe-releases-new-report-evaluating-increase-electricity-demand-data-centers">data center energy use (2024, for DOE)</a>.</li>
    <li>NREL, <a href="https://www.nrel.gov/docs/fy21osti/76850.pdf">Interconnections Seam Study</a> (East&ndash;West DC ties).</li>
    <li>ENTSO-E, <a href="https://www.entsoe.eu/publications/blackout/28-april-2025-iberian-blackout/">Expert Panel report on the 28 April 2025 Iberian blackout</a>.</li>
    <li>CAISO, <a href="https://www.caiso.com/about/news/news-releases/edam-is-live-pacificorp-and-caiso-successfully-launch-new-market-may-1">EDAM launch</a>; Hitachi Energy, <a href="https://www.hitachienergy.com/ca/en/news-and-events/press-releases/2026/06/hitachi-energy-celebrates-the-inauguration-of-pattern-energy-s-sunzia-project-now-delivering-clean-reliable-power-to-millions-across-the-american-southwest">SunZia inauguration</a>.</li>
    <li>Synchronizing limits (IEEE C50.12/C50.13) as summarized by <a href="https://selinc.com/api/download/blt1e2452ddbf483019/?lang=en-us">Schweitzer Engineering Laboratories</a>.</li>
  </ul>
</section>

</div><!-- #xp-library -->

<hr class="xp-article-only">
<h2 id="see_also" class="xp-article-only">See Also</h2>
<ul class="xp-article-only">
  <li><a href="notes4.html">Notes IV: Electronics</a></li>
</ul>

  </div><!-- .xp-drawer-body -->
</aside>

<!-- Classic scripts, so the page also works opened straight from disk.
     main.js loads three.js and the 3D scene itself, once WebGL checks out. -->
<script src="../js/theme.js"></script>
<script src="../js/explainer.js"></script>
<script src="media/powergrid/sim.js"></script>
<script src="media/powergrid/widgets.js"></script>
<script src="media/powergrid/main.js"></script>
</body>
</html>
